.. raw:: latex

    \clearpage



7. WORKING WITH THE MAP
=======================


*EPANET displays a map of the pipe network being modeled. This
chapter describes how you can manipulate this map to enhance your
visualization of the system being modeled.*

-------



Selecting a Map View
~~~~~~~~~~~~~~~~~~~~

   One uses the Map Page of the Browser (Section 4.7) to select a node
   and link parameter to view on the map. Parameters are viewed on the
   map by using colors, as specified in the Map Legends (see below), to
   display different ranges of values.

   Node parameters available for viewing include:

    -  Elevation

    -  Base Demand (nominal or average demand)

    -  Initial Quality (water quality at time zero)

    -  \*Actual Demand (total demand at current time)

    -  \*Hydraulic Head (elevation plus pressure head)

    -  \*Pressure

    -  \*Water Quality



   Link parameters available for viewing include:

    -  Length

    -  Diameter

    -  Roughness Coefficient

    -  Bulk Reaction Coefficient

    -  Wall Reaction Coefficient

    -  \*Flow Rate

    -  \*Velocity

    -  \*Headloss (per 1000 feet (or meters) of pipe)

    -  \*Friction Factor (as used in the Darcy-Weisbach headloss formula)

    -  \*Reaction Rate (average over length of pipe)

    -  \*Water Quality (average over length of pipe)



   The items marked with asterisks are computed quantities whose values
   will only be available if a successful analysis has been run on the
   network (see Chapter 8 – Analyzing a Network).

Setting the Map’s Dimensions
~~~~~~~~~~~~~~~~~~~~~~~~~~~~

   The physical dimensions of the map must be defined so that map
   coordinates can be properly scaled to the computer’s video display.
   To set the map's dimensions:

      1. Select **View >> Dimensions**.

      2. Enter new dimension information into the Map Dimensions dialog that
         appears (see Figure 7.1) or click the **Auto-Size** button to have
         EPANET compute dimensions based on the coordinates of objects
         currently included in the network.

      3. Click the **OK** button to re-size the map.

      |image100|

   **Figure 7.1** Map Dimensions Dialog

   The information provided in the Map Dimensions dialog consists of the
   following:

  +-----------------------------------+-----------------------------------+
  | *Item*                            | *Description*                     |
  +===================================+===================================+
  | Lower Left Coordinates            | The X and Y coordinates of the    |
  |                                   | lower left point on the map.      |
  +-----------------------------------+-----------------------------------+
  | Upper Right Coordinates           | The X and Y coordinates of the    |
  |                                   | upper right point on the map.     |
  +-----------------------------------+-----------------------------------+
  | Map Units                         | Units used to measure distances   |
  |                                   | on the map. Choices are Feet,     |
  |                                   | Meters, Degrees, and None (i.e.,  |
  |                                   | arbitrary units).                 |
  +-----------------------------------+-----------------------------------+

   **Note:** If you are going to use a backdrop map with automatic pipe
   length calculation, then it is recommended that you set the map
   dimensions immediately after creating a new project. Map distance
   units can be different from pipe length units. The latter (feet or
   meters) depend on whether flow rates are expressed in US or metric
   units. EPANET will automatically convert units if necessary.

Utilizing a Backdrop Map
~~~~~~~~~~~~~~~~~~~~~~~~

   EPANET can display a backdrop map behind the pipe network map. The
   backdrop map might be a street map, utility map, topographic map,
   site development plan, or any other picture or drawing that might be
   useful. For example, using a street map would simplify the process of
   adding pipes to the network since one could essentially digitize the
   network’s nodes and links directly on top of it.

      |image101|

   The backdrop map must be a Windows enhanced metafile or bitmap
   created outside of EPANET. Once imported, its features cannot be
   edited, although its scale and extent will change as the map window
   is zoomed and panned. For this reason metafiles work better than
   bitmaps since they will not loose resolution when re- scaled. Most
   CAD and GIS programs have the ability to save their drawings and maps
   as metafiles.

   Selecting **View >> Backdrop** from the Menu Bar will display a
   sub-menu with the following commands:

    -  **Load** (loads a backdrop map file into the project)

    -  **Unload** (unloads the backdrop map from the project)

    -  **Align** (aligns the pipe network with the backdrop)

    -  **Show/Hide** (toggles the display of the backdrop on and off)


   When first loaded, the backdrop image is placed with its upper left
   corner coinciding with that of the network’s bounding rectangle. The
   backdrop can be re-positioned relative to the network map by
   selecting **View >> Backdrop >> Align**. This allows an outline of
   the pipe network to be moved across the backdrop (by moving the mouse
   with the left button held down) until one decides that it lines up
   properly with the backdrop. The name of the backdrop file and its
   current alignment are saved along with the rest of a project’s data
   whenever the project is saved to file.

   For best results in using a backdrop map:

    -  Use a metafile, not a bitmap.

    -  Dimension the network map so that its bounding rectangle has the same
       aspect ratio (width-to-height ratio) as the backdrop.


Zooming the Map
~~~~~~~~~~~~~~~

  To Zoom In on the map:

    1. Select **View >> Zoom In** or click |image102| on the Map Toolbar.

    2. To zoom in 100%, move the mouse to the center of the zoom area and
       click the left button.

    3. To perform a custom zoom, move the mouse to the upper left corner of
       the zoom area and with the left button pressed down, draw a
       rectangular outline around the zoom area. Then release the left
       button.


   To Zoom Out on the map:

    1. Select **View >> Zoom Out** or click |image103| on the Map Toolbar.

    2. Move the mouse to the center of the new zoom area and click the left
       button.

    3. The map will be returned to its previous zoom level.

Panning the Map
~~~~~~~~~~~~~~~

   To pan the map across the Map window:

    1. Select **View >> Pan** or click |image104| on the Map Toolbar.

    2. With the left button held down over any point on the map, drag the
       mouse in the direction you wish to pan in.

    3. Release the mouse button to complete the pan.



   To pan using the Overview Map (which is described in Section 7.7
   below):

    1. If not already visible, bring up the Overview Map by selecting
       **View>> Overview Map**.

    2. Position the mouse within the zoom window displayed on the Overview
       Map.

    3. With the left button held down, drag the zoom window to a new
       position.

    4. Release the mouse button and the main map will be panned to an area
       corresponding to that of the Overview Map's zoom window.

Finding an Object
~~~~~~~~~~~~~~~~~~



   To find a node or link on the map whose ID label is known:

    1. Select **View >> Find** or click |image105| on the Standard
       Toolbar\ **.**

    2. In the Map Finder dialog box that appears, select **Node** or
       **Link** and enter an ID label.

    3. Click **Find**.



   If the node/link exists it will be highlighted on the map and in the
   Browser. If the map is currently zoomed in and the node/link falls
   outside the current map boundaries, the map will be panned so that
   the node/link comes into view. The Map Finder dialog will also list
   the ID labels of the links that connect to a found node or the nodes
   attached to a found link.

   To find a listing of all nodes that serve as water quality sources:

    1. Select **View >> Find** or click |image106| on the Standard
       Toolbar\ **.**

    2. In the Map Finder dialog box that appears, select **Sources**.

    3. Click **Find**.



   The ID labels of all water quality source nodes will be listed in the
   Map Finder. Clicking on any ID label will highlight that node on the
   map.

Map Legends
~~~~~~~~~~~

   |image107|\ There are three types of map legends that can be
   displayed. The Node and Link Legends associate a color with a range
   of values for the current parameter being viewed on the map. The Time
   Legend displays the clock time of the simulation time period being
   viewed. To display or hide any of these legends check or uncheck the
   legend from the **View >> Legends** menu or right- click over the map
   and do the same from the popup menu that appears. Double-clicking the
   mouse over it can also hide a visible legend.

   To move a legend to another location:

    1. Press the left mouse button over the legend.

    2. With the button held down, drag the legend to its new location and
       release the button.


   To edit the Node Legend:

    1. Either select **View >> Legends >> Modify >> Node** or right-click on
       the legend if it is visible.

    2. Use the Legend Editor dialog form that appears (see Figure 7.2) to
       modify the legend's colors and intervals.


   A similar method is used to edit the Link Legend.

   The Legend Editor (Figure 7.2) is used to set numerical ranges to
   which different colors are assigned for viewing a particular
   parameter on the network map. It works as follows:

    -  Numerical values, in increasing order, are entered in the edit boxes
       to define the ranges. Not all four boxes need to have values.

    -  To change a color, click on its color band in the Editor and then
       select a new color from the Color Dialog box that will appear.

    -  Click the **Equal Intervals** button to assign ranges based on
       dividing the range of the parameter at the current time period into
       equal intervals.

    -  Click the **Equal Quantiles** button to assign ranges so that there
       are equal numbers of objects within each range, based on values that
       exist at the current time period.

    -  The **Color Ramp** button is used to select from a list of built-in
       color schemes.

    -  The **Reverse Colors** button reverses the ordering of the current
       set of colors (the color in the lowest range becomes that of the
       highest range and so on).

    -  Check **Framed** if you want a frame drawn around the legend.

      |image108|

   **Figure 7.2** Legend Editor Dialog

Overview Map
~~~~~~~~~~~~

      |image109|
      




Map Display Options
~~~~~~~~~~~~~~~~~~~

   The Overview Map allows you to see where in terms of the overall
   system the main network map is currently focused. This zoom area is
   depicted by the rectangular boundary displayed on the Overview Map.
   As you drag this rectangle to another position the view within the
   main map will follow suit. The Overview Map can be toggled on and off
   by selecting **View >> Overview Map**. Clicking the mouse on its
   title bar will update its map image to match that of the main network
   map.

   There are several ways to bring up the Map Options dialog form
   (Figure 7.3) used to change the appearance of the Network Map:

    -  select **View >> Options**,

    -  click the Options button |image110| on the Standard Toolbar when the
       Map window has the focus,

    -  right-click on any empty portion of the map and select **Options**
       from the popup menu that appears.

      |image111|

   **Figure 7.3** Map Options Dialog

   The dialog contains a separate page, selected from the panel on the
   left side of the form, for each of the following display option
   categories:

    -  *Nodes* (controls size of nodes and making size be proportional to
       value)

    -  *Links* (controls thickness of links and making thickness be
       proportional to value)

    -  Labels (turns display of map labels on/off)

    -  *Notation* (displays or hides node/link ID labels and parameter
       values)

    -  *Symbols* (turns display of tank, pump, valve symbols on/off)

    -  *Flow Arrows* (selects visibility and style of flow direction arrows)

    -  *Background* (changes color of map's background)



Node Options
^^^^^^^^^^^^^
  
   The Nodes page of the Map Options dialog controls how nodes are
   displayed on the Network Map.

  +-----------------------------------+-----------------------------------+
  | *Option*                          | *Description*                     |
  +===================================+===================================+
  | Node Size                         | Selects node diameter             |
  +-----------------------------------+-----------------------------------+
  | Proportional to Value             | Select if node size should        |
  |                                   | increase as the viewed parameter  |
  |                                   | increases in value                |
  +-----------------------------------+-----------------------------------+
  | Display Border                    | Select if a border should be      |
  |                                   | drawn around each node            |
  |                                   | (recommended for light-colored    |
  |                                   | backgrounds)                      |
  +-----------------------------------+-----------------------------------+
  | Display Junctions                 | Displays junction nodes (all      |
  |                                   | junctions will be hidden unless   |
  |                                   | this option is checked).          |
  +-----------------------------------+-----------------------------------+

Link Options
^^^^^^^^^^^^^

   The Links page of the Map Options dialog controls how links are
   displayed on the map.

  +-----------------------------------+-----------------------------------+
  | *Option*                          | *Description*                     |
  +===================================+===================================+
  | Link Size                         | Sets thickness of links displayed |
  |                                   | on map                            |
  +-----------------------------------+-----------------------------------+
  | Proportional to Value             | Select if link thickness should   |
  |                                   | increase as the viewed parameter  |
  |                                   | increases in value                |
  +-----------------------------------+-----------------------------------+

  
Label Options
^^^^^^^^^^^^^

  +-----------------------------------+-----------------------------------+
  | *Option*                          | *Description*                     |
  +===================================+===================================+
  | Display Labels                    | Displays map labels (labels will  |
  |                                   | be hidden unless this option is   |
  |                                   | checked)                          |
  +-----------------------------------+-----------------------------------+
  | Use Transparent Text              | Displays label with a transparent |
  |                                   | background (otherwise an opaque   |
  |                                   | background is used)               |
  +-----------------------------------+-----------------------------------+
  | At Zoom Of                        | Selects minimum zoom at which     |
  |                                   | labels should be displayed;       |
  |                                   | labels will be hidden at zooms    |
  |                                   | smaller than this unless they are |
  |                                   | meter labels                      |
  +-----------------------------------+-----------------------------------+


Notation Options
^^^^^^^^^^^^^^^^^

   The Notation page of the Map Options dialog form determines what kind
   of annotation is provided alongside of the nodes and links of the
   map.

  +-----------------------------------+-----------------------------------+
  | *Option*                          | *Description*                     |
  +===================================+===================================+
  | Display Node IDs                  | Displays node ID labels           |
  +-----------------------------------+-----------------------------------+
  | Display Node Values               | Displays value of current node    |
  |                                   | parameter being viewed            |
  +-----------------------------------+-----------------------------------+
  | Display Link IDs                  | Displays link ID labels           |
  +-----------------------------------+-----------------------------------+
  | Display Link Values               | Displays values of current link   |
  |                                   | parameter being viewed            |
  +-----------------------------------+-----------------------------------+
  | Use Transparent Text              | Displays text with a transparent  |
  |                                   | background (otherwise an opaque   |
  |                                   | background is used)               |
  +-----------------------------------+-----------------------------------+
  | At Zoom Of                        | Selects minimum zoom at which     |
  |                                   | notation should be displayed; all |
  |                                   | notation will be hidden at zooms  |
  |                                   | smaller than this                 |
  +-----------------------------------+-----------------------------------+

   **Note**: Values of the current viewing parameter at only specific
   nodes and links can be displayed by creating Map Labels with meters
   for those objects. See Sections 6.2 and 6.4 as well as Table 6.7.

   
Symbol Options
^^^^^^^^^^^^^^^

   The Symbols page of the Map Options dialog determines which types of
   objects are represented with special symbols on the map.

  +-----------------------------------+-----------------------------------+
  | *Option*                          | *Description*                     |
  +===================================+===================================+
  | Display Tanks                     | Displays tank symbols             |
  +-----------------------------------+-----------------------------------+
  | Display Pumps                     | Displays pump symbols             |
  +-----------------------------------+-----------------------------------+
  | Display Valves                    | Displays valve symbols            |
  +-----------------------------------+-----------------------------------+
  | Display Emitters                  | Displays emitter symbols          |
  +-----------------------------------+-----------------------------------+
  | Display Sources                   | Displays **+** symbol for water   |
  |                                   | quality sources                   |
  +-----------------------------------+-----------------------------------+
  | At Zoom Of                        | Selects minimum zoom at which     |
  |                                   | symbols should be displayed;      |
  |                                   | symbols will be hidden at zooms   |
  |                                   | smaller than this                 |
  +-----------------------------------+-----------------------------------+


Flow Arrow Options
^^^^^^^^^^^^^^^^^^^

   The Flow Arrows page of the Map Options dialog controls how
   flow-direction arrows are displayed on the network map.

  +-----------------------------------+-----------------------------------+
  | *Option*                          | *Description*                     |
  +===================================+===================================+
  | Arrow Style                       | Selects style (shape) of arrow to |
  |                                   | display (select None to hide      |
  |                                   | arrows)                           |
  +-----------------------------------+-----------------------------------+
  | Arrow Size                        | Sets arrow size                   |
  +-----------------------------------+-----------------------------------+
  | At Zoom Of                        | Selects minimum zoom at which     |
  |                                   | arrows should be displayed;       |
  |                                   | arrows will be hidden at zooms    |
  |                                   | smaller than this                 |
  +-----------------------------------+-----------------------------------+

   **Note**: Flow direction arrows will only be displayed after a
   network has been successfully analyzed (see Section 8.2 Running an
   Analysis).

   Background Options

   The Background page of the Map Options dialog offers a selection of
   colors used to paint the map’s background with.

..  |image0| image:: media/image1.jpeg
..  |image1| image:: media/image2.png
..  |image2| image:: media/image3.png
..  |image3| image:: media/image4.png
..  |image4| image:: media/image5.png
..  |image5| image:: media/image6.png
..  |image6| image:: media/image7.png
..  |image7| image:: media/image8.png
..  |image8| image:: media/image9.png
..  |image9| image:: media/image10.png
..  |image10| image:: media/image11.png
..  |image11| image:: media/image12.png
..  |image12| image:: media/image13.png
..  |image13| image:: media/image12.png
..  |image14| image:: media/image14.jpeg
..  |image15| image:: media/image15.png
..  |image16| image:: media/image16.jpeg
..  |image17| image:: media/image17.png
..  |image18| image:: media/image18.png
..  |image19| image:: media/image19.png
..  |image20| image:: media/image20.png
..  |image21| image:: media/image21.png
..  |image22| image:: media/image16.jpeg
..  |image23| image:: media/image22.png
..  |image24| image:: media/image18.png
..  |image25| image:: media/image23.png
..  |image26| image:: media/image24.png
..  |image27| image:: media/image25.png
..  |image28| image:: media/image26.png
..  |image29| image:: media/image27.png
..  |image30| image:: media/image28.png
..  |image31| image:: media/image29.png
    :width: 250pt
    :align: middle

..  |image31-2| image:: media/image29-2.png
    :width: 250pt
    :align: middle
    
..  |image32| image:: media/image30-2.png
    :width: 250pt
    :align: middle
    
..  |image32-2| image:: media/image30.png
    :width: 250pt
    :align: middle
    
..  |image33| image:: media/image31.png
..  |image34| image:: media/image32.png
..  |image35| image:: media/image33.png
..  |image36| image:: media/image34.png
..  |image36-2| image:: media/image36-2.png
..  |image37| image:: media/image35.png
..  |image38| image:: media/image36.png
..  |image39| image:: media/image37.png
..  |image40| image:: media/image38.png
..  |image41| image:: media/image39.png
..  |image42| image:: media/image40.png
..  |image43| image:: media/image41.png
..  |image44| image:: media/image42.png
..  |image45| image:: media/image43.png
..  |image46| image:: media/image44.png
..  |image47| image:: media/image45.png
..  |image48| image:: media/image18.png
..  |image49| image:: media/image25.png
..  |image50| image:: media/image19.png
..  |image51| image:: media/image46.png
..  |image52| image:: media/image12.png
..  |image53| image:: media/image13.png
..  |image54| image:: media/image47.png
..  |image55| image:: media/image48.png
..  |image56| image:: media/image49.png
..  |image57| image:: media/image50.png
..  |image58| image:: media/image51.png
..  |image59| image:: media/image6.png
..  |image60| image:: media/image5.png
..  |image61| image:: media/image7.png
..  |image62| image:: media/image9.png
..  |image63| image:: media/image10.png
..  |image64| image:: media/image52.png
..  |image65| image:: media/image11.png
..  |image66| image:: media/image53.jpeg
..  |image67| image:: media/image54.jpeg
..  |image68| image:: media/image55.png
..  |image69| image:: media/image57.png
..  |image70| image:: media/image58.png
..  |image71| image:: media/image59.png
..  |image72| image:: media/image38.png
..  |image73| image:: media/image39.png
..  |image74| image:: media/image40.png
..  |image75| image:: media/image2.png
..  |image76| image:: media/image60.png
..  |image77| image:: media/image61.png
..  |image78| image:: media/image6.png
..  |image79| image:: media/image5.png
..  |image80| image:: media/image7.png
..  |image81| image:: media/image16.jpeg
..  |image82| image:: media/image9.png
..  |image83| image:: media/image10.png
..  |image84| image:: media/image52.png
..  |image85| image:: media/image11.png
..  |image86| image:: media/image12.png
..  |image87| image:: media/image14.jpeg
..  |image88| image:: media/image14.jpeg
..  |image89| image:: media/image17.png
..  |image90| image:: media/image22.png
..  |image91| image:: media/image62.png
..  |image92| image:: media/image63.png
..  |image93| image:: media/image64.png
..  |image94| image:: media/image13.png
..  |image95| image:: media/image65.png
..  |image96| image:: media/image44.png
..  |image97| image:: media/image47.png
..  |image98| image:: media/image44.png
..  |image99| image:: media/image66.png
..  |image100| image:: media/image67.png
..  |image101| image:: media/image68.png
..  |image102| image:: media/image49.png
..  |image103| image:: media/image50.png
..  |image104| image:: media/image48.png
..  |image105| image:: media/image42.png
..  |image106| image:: media/image42.png
..  |image107| image:: media/image69.jpeg
..  |image108| image:: media/image70.png
..  |image109| image:: media/image71.png
..  |image110| image:: media/image46.png
..  |image111| image:: media/image72.png
..  |image112| image:: media/image14.jpeg
..  |image113| image:: media/image18.png
..  |image114| image:: media/image73.png
..  |image115| image:: media/image74.png
..  |image116| image:: media/image45.png
..  |image117| image:: media/image25.png
..  |image118| image:: media/image75.png
..  |image119| image:: media/image76.png
..  |image120| image:: media/image77.png
..  |image121| image:: media/image78.png
..  |image122| image:: media/image79.png
..  |image123| image:: media/image80.png
..  |image124| image:: media/image46.png
..  |image125| image:: media/image81.png
..  |image126| image:: media/image82.png
..  |image127| image:: media/image19.png
..  |image128| image:: media/image83.png
..  |image129| image:: media/image84.png
..  |image130| image:: media/image85.png
..  |image131| image:: media/image86.png
..  |image132| image:: media/image46.png
..  |image133| image:: media/image87.png
..  |image134| image:: media/image88.png
..  |image135| image:: media/image46.png
..  |image136| image:: media/image89.png
..  |image137| image:: media/image90.png
..  |image138| image:: media/image46.png
..  |image139| image:: media/image73.png
..  |image140| image:: media/image91.png
..  |image141| image:: media/image41.png
..  |image142| image:: media/image43.png
..  |image143| image:: media/image92.png
..  |image144| image:: media/image93.png
..  |image145| image:: media/image94.png
..  |image146| image:: media/image95.png
..  |image147| image:: media/image96.png
..  |image148| image:: media/image98.png

